# 类别知识卡：通风与空调工程

> 由 `通风与空调工程.json` 生成，改卡请改 JSON 后运行 `python scripts/category_cards.py --write`。全卡【推断】：通用施工知识，不是招标文件的规则；招标文件写了的以招标文件为准。只给要点、不给范文，要点要结合本项目事实写成自己的话（Q10、W4）；机械、劳动力、物资的参考只用来查资源卡缺什么，施组里写的资源只来自确认过的资源卡（R7）。

- 种类：主类别（导则 1.3.2 A080108）
- 适用：建筑通风、空调和防排烟系统：风管与部件、空调机组与末端、冷热源设备、空调水系统、保温绝热、系统调试；给排水、电气、智能化按涉及专业另选卡片
- 判类别的线索：资质 建筑机电、机电工程；招标范围 通风、空调、暖通、新风、防排烟；清单单位工程名 通风、空调、暖通
- 清单主要分项：编码前缀 0307、0312；名称关键词 不限；按 GB 50856-2013 附录 G 通风空调工程（0307）；GB/T 50856-2024（2025-09-01 实施，替代 2013 版）仍是附录 G 通风空调工程，4 位前缀不变。空调水管常按 0310（或工业管道 0308）列项，本卡不按这些前缀取行：空调水管的 0310 行在选了给排水与消防卡时归那张卡。风管、水管的刷油绝热按 0312（GB 50856-2013 附录 M 刷油、防腐蚀、绝热工程，2024 版编码未核对）列项，本卡和给排水与消防卡都收，两卡都选时归用卡顺序在前的卡。安徽执行 2024 版的省级文件未核到，清单按哪一版编码以招标文件载明的计价依据为准

## 各项评审内容的要点

必备要点进响应矩阵的控制点，写稿后按“正文叫法”比对（W9，只提示，可以说明理由不改）。

### 工程概况

- 必备：系统组成和规模：通风、空调、防排烟各系统的服务区域，冷热源形式，主要设备台数（正文叫法：系统组成、冷热源、空调系统、通风系统、防排烟）
- 必备：与土建、装饰、电气的施工界面：预留洞口和套管、设备基础、吊顶内管线综合（正文叫法：界面、预留、套管、设备基础、管线综合）
- 必备：施工条件：机房位置、设备进场通道和吊装条件（正文叫法：机房、进场通道、吊装）
- 参考：改造项目写清原有设备和风管的拆除、利旧范围，以及在用区域的空调、新风是否要保持运行

### 施工方法

- 必备：施工流程：深化设计与管线综合、支吊架、风管和水管安装、设备安装、试压冲洗、单机试运转、系统调试（正文叫法：施工流程、工艺流程、管线综合、试运转）
- 必备：风管制作与安装：板材和厚度、咬口或法兰连接、支吊架间距、严密性（漏风量）检测（正文叫法：风管、咬口、法兰、漏风量、严密性）
- 必备：风管部件：风阀、防火阀、消声器的安装位置和独立支吊架（正文叫法：风阀、防火阀、消声器）
- 必备：空调水系统：管道连接、坡度和排气、水压试验、冲洗（正文叫法：空调水、水压试验、冲洗、排气）
- 必备：设备安装：空调机组、风机、冷水机组或多联机的基础、减振和就位（正文叫法：减振、机组、风机、多联机、冷水机组）
- 必备：保温绝热：风管和水管的保温层、防潮层、冷桥处理（正文叫法：保温、绝热、防潮层、冷桥）
- 必备：系统调试：风量平衡、水力平衡、联合试运转（正文叫法：风量、平衡、联合试运转、综合效能）
- 参考：多联机：冷媒管焊接充氮保护、气密性试验、抽真空和充注冷媒
- 参考：防排烟系统与火灾自动报警的联动调试，以及消防检测、验收的配合
- 参考：洁净室、实验室等有特殊要求的，按专项标准写

### 物资

- 必备：设备和材料的型号、参数与设计和清单一致，按进度计划分批进场（正文叫法：型号、参数、进场计划、分批）
- 必备：进场验收与复验：合格证、性能检测报告，风管板材厚度，保温材料的燃烧性能和导热系数（正文叫法：合格证、检测报告、复验、燃烧性能、进场验收）
- 必备：设备和风管存放保护：防潮、防尘、敞口封堵（正文叫法：防潮、防尘、封口、封堵）
- 参考：常见物资：镀锌钢板或复合风管板材、风阀、风口、保温材料、空调水管和阀门、空调设备。只用来核对清单和资源卡有没有漏，数量以清单和资源卡为准（R7）

### 机械

- 必备：风管加工设备：剪板机、咬口机、折方机，写明现场加工还是工厂预制（正文叫法：咬口机、剪板机、折方机、预制）
- 必备：设备吊装和运输：吊装方式、吊车或卷扬机、楼内搬运通道（正文叫法：吊装、汽车吊、卷扬机、搬运）
- 必备：测试仪器：风速仪、风量罩、压力表、温湿度计、漏风量测试仪，在检定有效期内（正文叫法：风速仪、风量罩、压力表、漏风、检定）
- 参考：常用机具：电焊机、套丝机、切割机、手电钻。施组里写的机械和台数只来自资源卡（R7）

### 劳动力

- 必备：按管道安装、设备安装、保温、调试阶段配置工种和人数，标出高峰期（正文叫法：各阶段、施工阶段、高峰）
- 必备：电焊工、电工、登高作业等特种作业人员持证上岗（正文叫法：持证上岗、特种作业）
- 必备：进场三级安全教育和技术交底（正文叫法：三级教育、三级安全教育、技术交底、安全交底）
- 参考：常见工种：通风工、管道工、保温工、电焊工、电工、调试人员；设备厂家技术人员到场配合调试。人数只来自资源卡（R7）

### 质量

- 必备：质量目标与招标文件的质量标准一致，质量管理体系和岗位职责（正文叫法：质量目标、质量标准、质量管理体系、质量保证体系）
- 必备：风管漏风量检测、水系统水压试验和冲洗，按 GB 50243 验收（正文叫法：漏风量、水压试验、50243）
- 必备：隐蔽验收：吊顶封闭前的风管、水管和保温检查（正文叫法：隐蔽）
- 必备：常见质量通病防治：风管漏风、冷凝水滴漏、保温脱落、设备振动和噪声（正文叫法：通病、冷凝水、漏风、振动、噪声）
- 必备：调试记录和竣工资料（正文叫法：调试记录、竣工资料、竣工图）
- 参考：节能工程：风机盘管、保温材料的进场复验和系统节能性能检测按 GB 50411
- 参考：成品保护：已安装的风口、设备面板和保温层

### 安全

- 必备：安全目标与招标文件一致，安全管理体系和专职安全员（正文叫法：安全目标、安全管理体系、安全保证体系、专职安全员）
- 必备：设备吊装：吊装方案、吊点、警戒区，起重作业人员持证（正文叫法：吊装方案、吊点、警戒、起重）
- 必备：高处作业：吊顶内、管井内和移动脚手架上的防护（正文叫法：高处作业、移动脚手架、安全带）
- 必备：焊接、切割的动火审批，保温材料防火（正文叫法：动火、焊接、防火）
- 必备：临时用电，以及试运转期间带电设备的防护（正文叫法：临时用电、带电、试运转）
- 参考：设备吊装是否属于危大工程（起重量、吊装方式），按住房和城乡建设部令第 37 号和建办质〔2018〕31 号判断
- 参考：制冷剂泄漏的防护和通风

### 工期

- 必备：总工期与招标文件一致，列预留预埋、主管安装、设备到货、调试等关键节点（正文叫法：节点、里程碑、设备到货）
- 必备：进度计划和关键线路，与土建、装饰穿插：吊顶封闭前完成风管、水管和隐蔽验收（正文叫法：进度计划、关键线路、横道图、穿插、吊顶）
- 必备：设备供货周期和调试、试运转时间计入计划，进度纠偏措施（正文叫法：供货周期、到货、纠偏）
- 参考：季节性调试：制冷工况在夏季做、制热工况在冬季做，竣工时不在对应季节的写明补做安排

### 文明施工

- 必备：风管加工的噪声控制和加工场地（正文叫法：噪声、加工场）
- 必备：切割打磨粉尘和焊接烟尘的控制（正文叫法：粉尘、烟尘、扬尘）
- 必备：保温材料边角料、包装物和余料的清理与分类回收（正文叫法：余料、包装、清理、回收）
- 参考：周边在用时的错峰作业安排

### 总平面

- 必备：风管加工场、设备和材料堆场的位置（正文叫法：加工场、堆场、堆放）
- 必备：大型设备的运输路线和吊装位置（正文叫法：运输路线、吊装位置、吊装）
- 必备：临时水电接驳点（正文叫法：临时用水、临时用电、接驳）
- 参考：只做机电的项目，加工场和堆场位置标在总包的总平面布置里；以招标文件和答疑给的场地条件为准

## 相关规范（只引编号和名称，不抄条文，Q7）

| 编号 | 名称 | 版本核验 | 说明 |
|---|---|---|---|
| GB 50243-2016 | 通风与空调工程施工质量验收规范 | 【二手·核于2026-10-31】[来源](https://www.chinesestandard.net/Related.aspx/GB50243-2016) | 有一份团体标准文件写作“GB 50243-2023”，未见官方公告，仍按 2016 版 |
| GB 50738-2011 | 通风与空调工程施工规范 | 【二手·核于2026-10-31】[来源](https://www.chinesestandard.net/Related.aspx/GB50738-2011) | — |
| GB 50242-2002 | 建筑给水排水及采暖工程施工质量验收规范 | 【二手·核于2026-10-31】[来源](https://www.chinesestandard.net/Related.aspx/GB50242-2002) | 空调水和供暖部分引用；有一份团体标准文件写作“GB 50242-2023”，未见官方公告，仍按 2002 版 |
| GB 50274-2010 | 制冷设备、空气分离设备安装工程施工及验收规范 | 【二手·核于2026-10-31】[来源](https://www.chinesestandard.net/Related.aspx/GB50274-2010) | 有冷水机组等制冷设备时引用 |
| GB 50275-2010 | 风机、压缩机、泵安装工程施工及验收规范 | 【二手·核于2026-10-31】[来源](https://www.chinesestandard.net/Related.aspx/GB50275-2010) | — |
| GB 50126-2008 | 工业设备及管道绝热工程施工规范 | 【二手·核于2026-10-31】[来源](https://www.chinesestandard.net/Related.aspx/GB50126-2008) | — |
| GB 50185-2019 | 工业设备及管道绝热工程施工质量验收标准 | 待核验现行版本 | — |
| GB 51251-2017 | 建筑防烟排烟系统技术标准 | 【二手·核于2026-10-31】[来源](https://www.mohurd.gov.cn/gongkai/zc/wjk/art/2022/art_17339_767704.html) | 部分强制性条文已由 GB 55036-2022 废止 |
| GB 50736-2012 | 民用建筑供暖通风与空气调节设计规范 | 【二手·核于2026-10-31】[来源](https://www.chinesestandard.net/Related.aspx/GB50736-2012) | 部分强制性条文可能已由 GB 55015-2021 等通用规范废止，未核实 |
| GB 55015-2021 | 建筑节能与可再生能源利用通用规范 | 【二手·核于2026-10-31】[来源](https://www.mohurd.gov.cn/gongkai/zc/wjk/art/2024/art_17339_762460.html) | 2022-04-01 实施，全文强制 |
| GB 55016-2021 | 建筑环境通用规范 | 待核验现行版本 | 全文强制；实施公告未核到 |
| GB 50411-2019 | 建筑节能工程施工质量验收标准 | 【二手·核于2026-10-30】[来源](https://www.gongbiaoku.com/mobile/book/8cv168089m7) | 与 GB 55015-2021 不一致处以通用规范为准 |
| GB 50591-2010 | 洁净室施工及验收规范 | 【二手·核于2026-10-31】[来源](https://www.chinesestandard.net/Related.aspx/GB50591-2010) | 有洁净室时引用 |
| GB 50300-2013 | 建筑工程施工质量验收统一标准 | 【二手·核于2026-10-30】[来源](https://www.chinesestandard.net/Related.aspx/GB50300-2013) | — |
| GB 55034-2022 | 建筑与市政施工现场安全卫生与职业健康通用规范 | 【二手·核于2026-10-30】[来源](https://www.mohurd.gov.cn/gongkai/zc/wjk/art/2024/art_17339_768953.html) | 2023-06-01 实施，全文强制 |
| GB 55037-2022 | 建筑防火通用规范 | 【二手·核于2026-10-30】[来源](https://www.chinesestandard.net/Related.aspx/GB55037-2022) | 2023-06-01 实施 |
| JGJ 80-2016 | 建筑施工高处作业安全技术规范 | 【二手·核于2026-10-30】[来源](https://www.gongbiaoku.com/mobile/book/0xh17736wd9) | 部分强制性条文已由 GB 55034-2022 废止 |
| JGJ/T 46-2024 | 建筑与市政工程施工现场临时用电安全技术标准 | 【二手·核于2026-10-30】[来源](https://www.gongbiaoku.com/mobile/book/d2f26422ykc) | 2025-01-01 实施，替代 JGJ 46-2005《施工现场临时用电安全技术规范》 |
